# HVAC building anomaly model card

## Score

The API returns a rank-relative display score from 0 to 100. It starts with the Isolation Forest decision score, where higher means more normal, and normalizes it per building system against that system's retained operating history. It is not a calibrated probability of equipment health or failure.

The display tiers are fixed buckets: healthy at 90 and above, monitor at 70 to 89, warning at 50 to 69, and critical below 50. The tiers are presentation buckets, not labeled failure classes.

## Detectors

Isolation Forest is the primary detector, with contamination set to 0.05. The sensitivity check ran at 0.02, 0.05, and 0.10; every point flagged at 0.02 stays flagged at 0.05.

Local Outlier Factor is the independent cross-check. LOF and Isolation Forest agree on 91.3% of a 100,000-reading comparison sample.

## Features

The model uses 16 HVAC-informed proxy and context features built from chilled-water demand, outdoor weather, square footage, calendar fields, and rolling summaries. `cop_proxy` is not measured COP; both delta-T fields are ambient/setpoint approximations rather than equipment temperatures; load ratio uses a square-footage capacity heuristic.

## Data

The training data is ASHRAE meter data. The scored set contains 2,876,400 hourly readings after filtering 4.18 million raw readings for rolling-history coverage. It covers 497 units with at least 90 days of meter coverage.

## Demo scenarios

`models/demo_readings.json` contains 12 complete historical feature rows regenerated by `scripts/curate_demo_readings.py`. The frontend score button draws from these rows so demo requests include rolling COP/load context and are scored against the source unit's own baseline.

## Finding

The top factor is `rolling_cop_std_24h`, the 24-hour variability of the cooling-efficiency proxy. It contributes most to this detector's score, but without failure labels it cannot be called an intermittent-fault signature or an early degradation signal.

## Limits

No equipment-level telemetry or failure labels exist in this data. The score reads building-meter anomaly structure, not time-to-failure or confirmed fault status. LOF agreement is a consistency check, not proof of correctness.

The fleet view is a static scored snapshot from `models/unit_baselines.joblib`, not live telemetry. Its cards are rank-relative bands for triage, not labeled fault classes.
